# How does pH affect biocide performance in cooling systems?

## Executive Summary

pH significantly reduces biocide effectiveness in both open cooling towers and closed chilled water systems, with most non-oxidizing biocides losing potency within minutes to hours at alkaline conditions above pH 8-9.

## Overview

DBNPA can degrade from a half-life of hours at pH 7 to just minutes at pH 9. This dramatic pH sensitivity explains why biocide programs that worked perfectly last month suddenly fail when tower pH drifts upward. The chemistry behind this breakdown affects nearly every major non-oxidizing biocide used in water treatment today.

## Why pH Destroys Biocide Performance

pH affects biocide performance through three primary mechanisms that compound each other in real systems.

**Changes in active molecular forms** reduce the potency of oxidizing biocides. Free chlorine loses effectiveness as pH rises because the fraction of HOCl decreases—and HOCl delivers the actual disinfecting power. Bromine shows more forgiveness than chlorine at higher pH in cooling water applications, but still experiences HOBr/OBr⁻ speciation effects that reduce performance.

**Accelerated chemical decomposition** destroys multiple non-oxidizing biocides through alkaline hydrolysis. Higher pH shortens the half-life of active compounds, giving them less contact time at effective concentrations before they break down into inactive byproducts.

**Increased side reactions** consume biocides faster at elevated pH. The biocide demand from organics, reducing agents, ammonia species, and deposits increases—especially problematic in open towers with high solids and biofilm loads.

## DBNPA Performance Collapse

DBNPA (dibromonitrilopropionamide) demonstrates the most dramatic pH sensitivity among common non-oxidizers. Rapid alkaline hydrolysis destroys potency quickly above pH 8.

OECD-style hydrolysis studies show the quantitative impact: half-life drops from **hours at pH 7** to **minutes at pH 9** at 25°C. This represents a degradation rate increase of roughly 10-100 times.

In operational tower conditions at pH 8.5–9.0, DBNPA becomes a **short-contact, slug-feed tool only**. Programs requiring persistent microbial control need different chemistry or tighter pH management to maintain effectiveness.

## Isothiazolinone Instability

Isothiazolinones (including CMIT/MIT families) show very short half-lives at alkaline pH around 9.5 or higher according to stability literature. This creates the classic "it worked last month, not this month" failure pattern when tower pH creeps upward.

The degradation happens fast enough that dosing strategy and system conditions require tight management. Standard feed rates calculated for neutral pH conditions will underdose alkaline systems.

## THPS Degradation Kinetics

THPS (tetrakis(hydroxymethyl)phosphonium sulfate) undergoes pH-dependent hydrolysis with much faster breakdown at pH 9 compared to pH 5–7. Half-life studies at 25°C demonstrate this alkaline sensitivity clearly.

In high-pH towers, THPS loses persistence rapidly. Performance depends heavily on feed strategy and system demand, often requiring more frequent dosing to maintain effective residuals.

## Bronopol Stability Loss

Bronopol (2-bromo-2-nitropropane-1,3-diol) stability decreases as pH moves from neutral toward alkaline conditions. Degradation accelerates under alkaline conditions through similar hydrolysis mechanisms.

Higher-pH towers reduce bronopol's residual life, making it less reliable unless dosing calculations account for faster decay rates. Programs may need to switch chemistry or increase feed frequency.

## Glutaraldehyde pH Window

Glutaraldehyde shows different pH behavior than other non-oxidizers. Industrial guidance places optimum performance around neutral to mildly alkaline conditions, often cited as pH 7–9 range.

Unlike DBNPA, isothiazolinones, THPS, and bronopol, glutaraldehyde isn't destroyed by high pH in the same dramatic fashion. However, pH still affects reaction kinetics and persistence in measurable ways.

## Closed Chilled Water Systems

Closed-loop chilled systems typically maintain more stable pH, often set specifically for corrosion control rather than biocide optimization. This stability means biocide failures more commonly result from circulation problems and stagnant zones than pH swings.

During remediation treatments with non-oxidizing biocides, the same high pH decay effects still apply. DBNPA, isothiazolinones, THPS, and bronopol will degrade rapidly if system pH runs alkaline, even in closed loops.

## Managing pH for Biocide Success

Effective biocide programs require pH monitoring as frequently as chlorine residuals—daily in problem systems, weekly in stable ones. Target pH below 8.0 for most non-oxidizing biocides, with 7.5 providing a safety margin for pH drift.

When pH cannot be controlled below 8.5, switch to bromine-based oxidizers or glutaraldehyde, increase dosing frequency to account for shorter half-lives, or implement slug-feed strategies that deliver high concentrations for short contact periods before degradation occurs.