# How is a cooling tower cleaned safely?

## Executive Summary

Cooling tower cleaning requires pre-disinfection to control Legionella, complete electrical lockout, fall protection, and careful pressure washing that varies by component. The process must follow CDC biological safety protocols, OSHA confined space rules, and component-specific cleaning methods to prevent both worker injury and equipment damage.

## Overview

Disturbing biofilm during cleaning can aerosolize Legionella at concentrations 1,000 times higher than normal operation. Most cleaning injuries occur from electrical contact with energized fans, falls from wet surfaces, and respiratory exposure to contaminated aerosols. The difference between safe and dangerous cleaning lies in the pre-work risk assessment and disinfection sequence.

## Pre-Cleaning Risk Assessment

Legionella risk evaluation must occur before disturbing any biofilm. Review prior Legionella test results, recent heterotrophic plate counts, ATP trends, and biocide program compliance records. Test immediately if no recent Legionella results exist within 30 days, the tower shows poor maintenance, or visible slime appears.

Use on-site antigen tests with 0.1 CFU detection limits for rapid assessment. If Legionella exceeds 10 CFU/mL (CDC action level), disinfection becomes mandatory before any physical cleaning begins.

## Pre-Cleaning Disinfection

Standard shock disinfection follows CDC methodology. Raise free chlorine to 5–10 mg/L, maintain pH between 7.0–7.6, and circulate for minimum 6 hours. Ensure measurable residual reaches throughout the entire system. Shut down fans during high chlorine levels to reduce aerosol drift.

Alternative oxidizers include 2–5 ppm bromine, 50–100 ppm stabilized hydrogen peroxide, or peracetic acid per manufacturer guidance. After contact time, dechlorinate if required and drain the system completely. This step significantly reduces worker exposure risk during subsequent physical cleaning.

## Lockout/Tagout Procedures

OSHA 29 CFR 1910.147 requires complete energy isolation. Isolate fans, pumps, heaters, chemical feed systems, and makeup valves. Disconnect electrical power, apply lock and tag, verify zero energy state, and block fan rotation mechanically if needed. Never clean with fans operational under any circumstances.

## Working at Heights Safety

Inspect guardrails before beginning work. Use 100% tie-off if guardrails are absent, with fall arrest harnesses rated to ANSI Z359 standards. Wear non-slip footwear and exercise extreme caution on wet surfaces. If climbing inside the tower structure, confined space evaluation may be required depending on local OSHA interpretation.

## Drain and Sludge Removal

After disinfection and lockout, drain the basin completely and remove bulk sludge manually using shovels or vacuum trucks. Wet sludge continuously to prevent aerosolization and avoid dry scraping methods. Typical sludge contains iron oxides, calcium carbonate, biofilm, and organic debris.

## Surface Cleaning Methods

Different components require vastly different pressure levels. For structural surfaces including basins, walls, and drift eliminators, use high-pressure washers at 2,000–3,000 psi maximum with wide spray fan tips. Maintain 12–18 inches standoff distance and avoid direct spray into bearings or coating damage.

PVC fill media requires extreme care due to fragility. Use low-pressure wash below 100 psi with soft wide-angle spray patterns. Never use zero-degree nozzles or exceed manufacturer pressure limits. Excess pressure destroys fill geometry and reduces efficiency permanently. For heavily fouled fill, remove and soak clean separately, or replace entirely as this often proves more economical.

## Chemical Cleaning

For remaining scale deposits, use inhibited acids including sulfamic acid, citric acid, or inhibited HCl as a last resort. Target pH between 2–4 during cleaning for short duration only, while monitoring metal loss and effluent pH continuously.

Remove biofilm and organic slime using non-foaming alkaline detergents followed by oxidizing biocides. Common effective agents include sodium hypochlorite, peracetic acid, and chlorine dioxide. Use only non-foaming surfactants formulated specifically for cooling towers, avoiding household soaps that cause excessive foam and solvent degreasers incompatible with PVC components.

If foam develops, add silicone-based defoamer approved for cooling systems sparingly, as overuse coats fill and reduces heat transfer efficiency.

## Final Disinfection

After completing physical cleaning, refill the system and shock dose again with 5–10 ppm free chlorine for 6 hours while circulating. Resume normal biocide program immediately afterward. CDC recommends post-clean verification testing for Legionella to confirm cleaning effectiveness.

## Waste Disposal

Cooling tower sludge may contain metals (iron, zinc), biocides, and scale deposits. Characterize waste if local regulations require, dechlorinate before discharge, and follow local wastewater authority limits strictly. Use licensed waste haulers if solids exceed discharge allowances. Never discharge untreated biocide residuals to storm drains.

## Required Personal Protective Equipment

Minimum PPE includes N95 or better respirators (P100 if heavy biofilm present), chemical-resistant gloves, face shield plus goggles, waterproof protective clothing, and steel-toe non-slip boots. If Legionella is suspected, half-face respirators with P100 cartridges are recommended for enhanced protection.

## Cleaning Frequency

| **Risk Level** | **Recommended Cleaning** |
| --- | --- |
| High-risk healthcare | Quarterly inspection + annual clean |
| Commercial building | Annual |
| Heavy debris environment | Semi-annual |

CDC recommends at least annual cleaning and disinfection as baseline practice.

## Key Takeaways

Test for Legionella within 30 days before cleaning, perform pre-disinfection with 5–10 ppm chlorine for 6 hours, and never exceed 100 psi pressure on fill media. Complete electrical lockout prevents the majority of serious injuries, while proper respiratory protection with P100 filtration protects against biological hazards during biofilm disturbance.