# How does pH impact water treatment programs in open and closed systems with regard to control of scale, corrosion, and microbiology?

## Executive Summary

pH acts as a "master variable" in water treatment, simultaneously controlling calcium carbonate scale formation, metal corrosion rates, and biocide effectiveness across all system types. Operators must balance competing pH requirements since scale control often favors lower pH while corrosion control typically requires moderate pH levels.

## Overview

A single pH adjustment can trigger a cascade of chemical changes that either protects or destroys millions of dollars in equipment. In cooling towers, shifting pH from 7 to 9 can cut chlorine disinfection power by over 80% while dramatically increasing scale formation risk. The challenge lies in finding the sweet spot where scale stays dissolved, metals stay protected, and microbes stay dead.

## What pH Controls as the Master Variable

pH shifts drive three critical chemical systems simultaneously. Carbonate chemistry changes affect the CO₂/HCO₃⁻/CO₃²⁻ equilibrium, which governs calcium carbonate scale potential and alkalinity behavior. Metal corrosion behavior responds to pH through acid-driven attack at low pH, protective film formation at moderate pH, and localized corrosion risks at high pH depending on the specific alloy and ions present. Biocide performance shifts dramatically with pH, especially for oxidants like chlorine, while also influencing biofilm formation indirectly through corrosion and deposit formation.

## Open Recirculating Systems Scale and Corrosion Control

Higher pH generally increases scaling tendency for carbonate scales because more alkalinity shifts to carbonate (CO₃²⁻), increasing CaCO₃ precipitation risk. Calcium carbonate scale shows strong pH dependence, with precipitation potential rising sharply as pH increases, especially when calcium hardness and alkalinity are present. Calcium phosphate scaling can also increase at higher pH depending on phosphate chemistry and concentrations, while silica and silicate behavior varies by site-specific conditions.

Many tower programs use pH control through acid feed or CO₂ injection to push higher cycles of concentration without scaling. Alternative programs accept higher pH and rely on threshold inhibitors and dispersants, but the allowable pH depends on makeup water chemistry and system metallurgy.

Corrosion control creates a pH balancing act in towers. Low pH increases general corrosion rates for carbon steel and destabilizes protective films. Moderate pH often supports inhibitor film formation and lowers steel corrosion rates. High pH can reduce general steel corrosion but may increase risk of localized attack, especially under deposits, with high chlorides, or with certain alloys, and can stress copper alloy performance depending on conditions.

The "safe" pH window gets constrained by chlorides, sulfates, and total dissolved solids acting as corrosion drivers, cycles of concentration, inhibitor type (phosphate-based versus all-organic), and metallurgy including carbon steel, copper alloys, stainless steel, and aluminum.

## Microbial Control and pH Interactions

pH affects oxidizing biocides directly and dramatically. Free chlorine exists as hypochlorous acid (HOCl) and hypochlorite ion (OCl⁻), with HOCl being much more effective at lower pH. As pH rises from 7 to 9, more chlorine converts to the weaker hypochlorite form, causing chlorine efficacy to drop substantially.

Bromine shows less pH sensitivity than chlorine, existing as HOBr and OBr⁻ but typically performing more consistently in alkaline tower conditions. Non-oxidizing biocides show product-specific pH effects on stability and kill kinetics.

pH influences biofouling indirectly by affecting corrosion and scale deposition, which create surfaces that protect biofilms, and by changing nutrient chemistry including ammonia speciation and phosphate forms in some waters.

## Closed Loop System Management

Closed loops maintain chemical stability and target controlled pH that minimizes corrosion while supporting inhibitor performance. Scale control becomes less critical than in towers because evaporation concentration doesn't occur and solids input remains low after initial fill. However, pH still matters when loops run hot with hardness present, as higher pH increases CaCO₃ precipitation risk on hot surfaces. Frequent makeup due to leaks can cause hardness and alkalinity accumulation, making scaling more relevant.

Corrosion control makes pH one of the most important variables in closed loops. Too low pH creates high general corrosion of steel and destabilizes inhibitor films. Proper pH ranges support passivation and inhibitor performance, but excessive pH creates problems for aluminum (risk of attack at elevated pH) and some copper alloys depending on chemistry and oxidant presence.

Microbial control in closed loops faces lower risk than towers but becomes important when loops run warm, have stagnant areas, or require frequent makeup. Glycol-containing systems can support microbes if inhibitors become depleted. pH affects biocide effectiveness when biocides are used and influences microbiologically influenced corrosion (MIC) risk through its impact on corrosion product and deposit accumulation.

## Practical Implementation Strategies

**Open cooling towers:** Use pH to balance scale control (favoring lower pH), corrosion control (favoring moderate pH), and oxidant efficacy (chlorine favors lower pH while bromine shows more tolerance). Pair pH control with conductivity and cycles control, inhibitor residual monitoring, side-stream filtration, and routine microbial monitoring through dip slides or ATP testing.

**Closed loops:** Choose pH targets based on metallurgy (steel, copper, aluminum), inhibitor package requirements, temperature regime, and oxygen control strategy. Maintain pH stability and avoid frequent swings that destabilize protective films and accelerate corrosion.

## Key Operational Considerations

Specific optimal pH ranges depend entirely on program type, site conditions, inhibitor chemistry, metallurgy, and water chemistry. No universal pH target applies across all systems. Operators must balance competing chemical demands while monitoring multiple parameters to maintain system integrity. Success requires understanding how pH changes ripple through scale formation, corrosion kinetics, and microbial control simultaneously, then adjusting treatment programs to optimize all three factors within the constraints of each specific system.